# "60 Лет Октября" — полный контекст объекта

Этот файл — саммари всего, что известно об объекте, для быстрого
восстановления контекста в новой сессии чата. Технические детали
логики — в `LOGIC.md`, экраны — в `SCREENS.md`.

## Общее

- Контроллер: ОВЕН СПК107, CODESYS 3.5, язык ST
- Проект сделан на основе **ДДЮТ** (фонтан детского центра), который
  в свою очередь на основе **Саки Пруд**
- Дозация (pH/альгицид/биопаг) на "60 Лет Октября" **не наша** —
  вынесена на отдельный контроллер, экраны скрыты из меню
- Добор воды **не наш** — решает внешнее оборудование "Мусидора" по
  своим уровням; мы зеркалим её команду на выход и проверяем реле
  подтверждения (обрыв/залипание)

## Шины Modbus

- COM1 (9600, 8N1): МВ110-16Д (дискретные входы DI1-DI12), МУ110-16Р
  (дискретные выходы, используются только DO1-DO4)
- COM2 (38400): EMD-PUMP насосы-шоу (не фильтрационные)
  - Адрес 41 — EMD_PUMP_1
  - Адрес 42 — EMD_PUMP_2
  - Адрес 43 — EMD_PUMP_3 (**нужно добавить в дереве Modbus вручную**,
    без этого `PRG_Pumps.st` не скомпилируется — используется
    `EMD_PUMP_3.xError` в блоке 4а)

## Хронология изменений относительно ДДЮТ

1. Полностью новая карта DI/DO (см. LOGIC.md)
2. Убрана дозация из логики фонтана (осталась только на визуализации
   как "не используется", экраны скрыты)
3. Убрана старая система управления добором (2/3 датчика, гистерезисы,
   попытки добора) — заменена простым зеркалом DI5→DO4 + проверка
   реле DI6 (20с)
4. Добавлена проверка реле для сухого хода (DO1/DI8, 2с), насосов
   (DO2/DI9, 2с), подсветки (DO3/DI10, 2с) — этого не было в ДДЮТ
5. Добавлена авария фильтрации в ручном режиме (DI12 vs DI7, 2с)
6. Добавлена "опасная ситуация" (сухой ход + ручная фильтрация) —
   отдельный ненавязчивый диалог, ничего не блокирует
7. Количество насосов-шоу увеличено с 2 до 3 (`cPumpCount:=3` в GVL.st)
8. Файлы `PRG_PR200.st` и `PRG_PolivSPK.st` полностью исключены из
   проекта (оборудования нет)
9. Исправлены 3 бага при финальной ревизии (см. LOGIC.md, раздел
   "Известные баги")

## Тайминги аварий реле (подтверждено пользователем)

- Сухой ход (DO1/DI8): **2 секунды**
- Насосы фонтана (DO2/DI9): **2 секунды**
- Подсветка (DO3/DI10): **2 секунды**
- Фильтрация, ручной режим (DI12/DI7): **2 секунды**
- Клапан добора (DO4/DI6): **20 секунд** (единственное исключение —
  механический процесс открытия/закрытия не мгновенный)

## Поведение аварий реле (изменено 21.07.2026)

**Все пять** аварий реле — сухого хода (DO1/DI8), клапана добора
(DO4/DI6), насосов фонтана (DO2/DI9), подсветки (DO3/DI10) и
фильтрации в ручном режиме (DI12/DI7) — сделаны **живыми
(самосброс)**: флаг присваивается напрямую из `.Q` таймера, поэтому
как только команда и обратная связь снова совпали, авария уходит
сама. Раньше все пять были защёлками и снимались только `xAlarmReset`.

Кнопка «Сброс аварий» (`xAlarmReset`) **оставлена на экране по
решению пользователя**, хотя после этой правки не снимает ни одной
аварии — служит только квитированием и пишет в журнал строку
«Сброс всех аварий». Если понадобится — можно убрать с экрана.

## Логика опасной ситуации (подтверждено)

- Ничего не блокируется — чисто напоминание оператору
- Показ по фронту появления условия (сухой ход + ручная фильтрация)
- Кнопка "ОК" пишет `xConfirmDangerDialog := TRUE`, остальное делает
  код (гасит видимость, сбрасывает флаг)
- Если условие уйдёт и появится снова — диалог покажется повторно

## Открытые вопросы / решения, принятые без явного подтверждения

1. **Кнопка ручного пуска НФ с экрана** — пользователь подтвердил,
   что кнопка должна работать при DI11=1 (Авто режим переключателя),
   но в финальной версии кода **убрана целиком**, т.к. физического
   выхода под управление насосом фильтрации нет (все 4 DO заняты).
   Если найдётся свободный выход — нужно вернуть с полноценной
   логикой пуска/остановки.
2. **Адрес EMD_PUMP_3** — предположен 43 по аналогии с 41/42,
   пользователь должен подтвердить/поправить в реальном проекте.
3. Сравнение для аварии насосов/света идёт с **уже вычисленной
   командой этого цикла** (`xPumpsCmd`, `xLightCmd`), а не с
   `xDO[2]`/`xDO[3]` — это осознанный выбор (без задержки на скан),
   не обсуждался явно, но логически корректен и симметричен с
   исправлением бага сухого хода.

## Структурные изменения 23.07.2026

1. **Порядок вызова в PLC_PRG исправлен.** Сборка маски выходов МУ110
   вынесена из `PRG_IO` в новый POU `PRG_IO_Write`, вызывается ПОСЛЕ
   `PRG_Fountain` — устранена задержка выходов на 1 скан. `PRG_IO`
   теперь только читает входы + безопасная инициализация МУ110.
2. **Аварии реле — самосброс** (сделано ранее): все пять живые,
   `xAlarmReset` фактически ничего не снимает (кнопка оставлена).
3. **Коррекция ухода RTC** — новый POU `PRG_TimeCorrect`: раз в сутки
   в `iTimeDriftCorrHour` (03:00) отводит часы на `iTimeDriftCorrSec`
   (15с) назад. ⚠️ сигнатуру `SysTimeRtcSet` проверить в проекте.
   ⚠️ **ГРАБЛИ 03.08.2026 (вскрыты на ДДЮТ, лечение перенесено сюда):**
   часы уезжали назад ровно на 3 ч (10800 с = `iTimeZoneOffsetSec`) за
   каждую загрузку с холодным сбросом: 14:25 → 11:25 → 8:25 → 5:25.
   Причина 1 — на СПК `SysTimeRtcGet` отдаёт UTC, а `SysTimeRtcSet`
   трактует аргумент как МЕСТНОЕ время (рантайм сам вычитает пояс);
   код читал UTC и писал его обратно. Причина 2 — `iLastCorrDay`
   RETAIN, холодный сброс ставил его в -1, и условие
   `(iCurrentDay <> -1) AND (час >= 3)` было истинно на ПЕРВОМ скане,
   т.е. коррекция шла на каждой загрузке, а не раз в сутки.
   Лечение в `PRG_TimeCorrect`: холодный старт только запоминает день;
   после записи RTC читается обратно на следующем скане, отклонение
   >60 с копится в RETAIN `diRtcSetBias` и вычитается из всех записей
   (перекос ПЛК меряет сам) с немедленной повторной записью; 2 неудачи
   подряд → `xTimeDriftCorrEnable:=FALSE` + текст на экран; шаг
   коррекции ограничен 600 с. `diRtcSetBias` должен показать -10800.
4. **Журнал аварий на SD** — новый POU `PRG_AlarmLogSD`: по фронту
   каждой из 11 аварий дописывает "чч:мм дд.мм.гггг - название" в файл
   на SD. Путь SD на СПК: `/mnt/ufs/media/mmcblk0p1/` (док ОВЕН
   «Архивация — СПК»), библиотека **CAA File** (добавить в дерево!),
   карта FAT32/MBR. Тип дескриптора — `FILE.CAA.HANDLE` (НЕ
   `CAA.HANDLE` — иначе ошибка «ссылка на объект не указывает на
   экземпляр»). Строки пишутся как **WSTRING/UTF-16LE** + BOM
   (кириллица читается на ПК). Сделано в ОБОИХ проектах (в ДДЮТ свой
   набор из 12 аварий). RETAIN-журналы (ПЧ/уставки) пока НЕ
   переносились — это отдельный, более крупный шаг.
5. **Дозация** на «60 лет» не нужна вообще (отдельный контроллер) —
   подтверждено 23.07.2026, вопрос доз снят.

## Правила ведения репозитория (для будущих правок в чате)

- Полные версии файлов класть в `src/`, один файл = один .st
- При правках — редактировать точечно, называть явно, какой файл
  меняется, чтобы пользователь мог скопировать конкретный кусок в
  CODESYS, а не пересобирать весь файл заново
- Комментарии-рудименты старого проекта (ДДЮТ/Саки) не удаляются
  физически без явного запроса — помечаются `// 60ЛО: не используется`
  или блоком `(* === ДДЮТ:УДАЛИТЬ === ... *)`
- При любом изменении карты DI/DO/переменных — обновлять `LOGIC.md`
