# ДДЮТ — технические правила CODESYS и логика по разделам

Описывает текущее (финальное) состояние логики — не как менялось, а
как работает сейчас. Общий контекст объекта, шины и карта DI/DO — в
`CONTEXT.md`, экраны — в `SCREENS.md`.

**Авторитетный источник истины — код в `../src/`.** Если что-то не
покрыто явно здесь — сначала проверить код, не додумывать логику,
которой там нет.

Текст ниже приведён дословно из исходного контекстного файла проекта.

```
====================================================================
ОБЯЗАТЕЛЬНЫЕ ТЕХНИЧЕСКИЕ ПРАВИЛА CODESYS (проверено на практике,
не из документации "в теории" — большинство найдено через реальные
баги на этом самом проекте)
====================================================================
- WSTRING литералы — ДВОЙНЫЕ кавычки ("текст"). Одинарные ('текст')
  дают тип STRING, а не WSTRING — ошибка компиляции при попытке
  положить в WSTRING-переменную.
- Вложенные комментарии (* (* *) *) НЕ поддерживаются — ломают
  компиляцию (внешний комментарий закрывается на первой же "*)").
  Проверять грепом перед отправкой любого файла.
- Split-редактор CODESYS (Объявления/Реализация): в файл, который
  вставляется в "Реализацию", НЕ включать END_FUNCTION_BLOCK/
  END_PROGRAM — граница добавляется средой автоматически. Шапка
  (VAR_GLOBAL/FUNCTION.../PROGRAM... с VAR-блоками) идёт в
  "Объявления".
- REAL_TO_UDINT / REAL_TO_INT ОКРУГЛЯЮТ, а НЕ усекают. Это
  контринтуитивно и стало причиной реального бага (перевод часов/
  минут заката: округление часа вверх уводило остаток минут в
  отрицательное число, а запись отрицательного в БЕЗЗНАКОВЫЙ UDINT
  давала катастрофическое переполнение — на экране было видно как
  "22:00 и -87 минут"). Безопасная схема для любых пересчётов через
  дробные величины — перевести всё в минимальную единицу ОДНИМ
  действием, потом целочисленно поделить (/  и MOD), не округлять
  по частям.
- ⚠️ САМОЕ ВАЖНОЕ: WCONCAT/CONCAT/LEN стандартной библиотеки CODESYS
  возвращают результат ФИКСИРОВАННОГО размера — около 255 символов —
  это заложено В САМОЙ ФУНКЦИИ и НЕ ЗАВИСИТ от того, каким объявлена
  целевая WSTRING-переменная (хоть WSTRING(8000), хоть WSTRING(16000)
  — без разницы, ПРОВЕРЕНО экспериментально и подтверждено
  официальной документацией CODESYS: https://content.helpme-codesys.
  com/en/CODESYS%20String%20Libraries/_strlib_start_page.html).
  Практическое следствие: НИКОГДА не делать растущий журнал/лог как
  "sBig := WCONCAT(sBig, новое)" — это физически не может вырасти
  больше ~255 символов, сколько бы памяти ни выделили под переменную.
  Единственное рабочее решение на этой платформе — МАССИВ КОРОТКИХ
  СТРОК (каждый элемент короткий, WCONCAT для него безопасен), а не
  одна растущая строка. Подробности архитектуры — см. раздел про
  журналы ниже.
  Также ПРОВЕРЕНО И ОТКАЗАЛИСЬ: посимвольная запись напрямую в буфер
  через индексацию (sVar[i] := ...) как попытка обойти этот лимит —
  ПОЛНОСТЬЮ ЛОМАЕТ запись (журнал становится пустым). НЕ повторять
  эту попытку без предварительного изолированного теста на реальном
  железе.

====================================================================
АРХИТЕКТУРА — ТЕКУЩЕЕ СОСТОЯНИЕ ПО РАЗДЕЛАМ
====================================================================

--- УРОВЕНЬ ВОДЫ И СУХОЙ ХОД ---
2 или 3 дискретных датчика (переключается с экрана,
iLevelSensorCountPending). Уровень1(DI7)=сухой ход всегда,
Уровень2(DI8)=старт добора всегда (и стоп в режиме 2 датчика),
Уровень3(DI12)=стоп добора только в режиме 3 датчика.
Сухой ход (xDryRunAlarm) — ЖИВАЯ переменная (не защёлка), считается
из Уровня1 с гистерезисом tLevel1DebounceSec (20с база). Блокирует
АВТОМАТИКУ ВСЕГО, включая клапан добора (финальное решение — если
клапан уже открыт и всё равно упал до сухого хода, это протечка/
неисправность, аварийная ситуация; форс-кнопка оператора работает
независимо через OR).
DO13 = NOT xDryRunAlarm. DI6 = обратная связь DO13 (не физ.вход
сухого хода!) — авария рассогласования xDryRunRelayAlarm, если
команда и факт разошлись >10с, защёлка, сброс через xAlarmReset (с
исправленным сбросом самого таймера, не только флага).
Гистерезис — 3 раздельные уставки (tLevel1/2/3DebounceSec), плюс
отдельная задержка выключения добора (iRefillOffDelayMin/Sec) —
держит клапан открытым ещё немного после подтверждения "хватит".

--- СИСТЕМА ПОПЫТОК ДОБОРА ---
tRefillDurHours(2ч база), tBetweenRefillHours(12ч база),
iRefillAttemptsMax(5 база), iRefillAttempts (НЕ RETAIN, сбрасывается
при рестарте контроллера), xRefillPauseRun. РЕАЛЬНО блокирует
клапан (не просто наблюдатель) — во время паузы между попытками и
после исчерпания всех попыток клапан закрыт. xRefillAttemptsAlarm —
живая (iRefillAttempts>=Max), не защёлка. Сброс — ТОЛЬКО через
xConfirmResetRefill (есть настоящий ST-код, не просто кнопочный
скрипт — нужен для журнала изменений), НЕ через xAlarmReset.

--- АВАРИИ ОБРАТНОЙ СВЯЗИ РЕЛЕ (pH/альгицид/биопаг/сухой ход) ---
Если команда на выход есть, а физическое реле не подтверждает 10с —
авария (xPhRelayAlarm, xAlgRelayAlarm, xBioRelayAlarm,
xDryRunRelayAlarm). Все — защёлки. ВАЖНО: сброс через xAlarmReset
должен обнулять И флаг, И сам таймер TON — иначе на следующем цикле
защёлка встаёт обратно, если условие всё ещё истинно.

--- ЕДИНЫЙ 3-ПОЗИЦИОННЫЙ СЕЛЕКТОР (главная архитектурная особенность) ---
Применён к ШЕСТИ узлам с физическим DO: iPumpSelect, iPhSelect,
iAlgSelect, iBioSelect, iLightSelect, iDamperSelect.
  0 = Ручной пуск — принудительно включает узел, минуя автоматику
      (работает через OR даже во время сухого хода, кроме самого
      клапана добора — там сухой ход блокирует и форс тоже НЕТ,
      см. выше)
  1 = Выкл — узел выключен, автоматика запрещена (дефолт при любом
      сомнении)
  2 = Авто — обычная логика по условиям, без форса
Раскладка в ОДНОМ месте (блок 2а PRG_Fountain.st), ОДНОЙ цепочкой
IF/ELSIF/ELSE на узел (не раздельными IF — иначе риск "залипания"
всех производных флагов в TRUE одновременно при переключении).
RETAIN — на самом селекторе, НЕ на производных (xXxxEnable/
xXxxManualRun пересчитываются каждый цикл заново).
НЕ применён к: xNfEnable (нет физ.DO у фильтрации — подтверждена
тупиковая переменная, влияет только на текст статуса, ни на что
физическое), xVseSist (просто 2 состояния разрешено/запрещено).

Таймерный ручной пуск (калибровочная доза) — у альгицида и биопага,
НЕ у pH. Отдельная функция поверх селектора: кнопка "Старт" на
экране открывает СВОЙ экран пароля/подтверждения с текстом-
предупреждением; подтверждение делает ДВА действия разом —
iAlgSelect(или Bio):=1 (Выкл, изолирует от автодозации И от
постоянного ручного пуска одновременно) И запускает таймер. Доза
после этого работает БЕЗУСЛОВНО до конца, НЕСМОТРЯ на последующую
смену режима — никакой страховочной автостановки при выходе из
режима больше нет (специально убрана, конфликтовала со сценарием).

Флаги "внешний селектор перебивает расписание": xLightOuterForcedOn/
Off, xPumpOuterForcedOn/Off — если iLightSelect/iPumpSelect не в
"Авто", экран графика расписания должен показывать предупреждающий
текст, что показанное время реально не действует.

--- СЧЁТЧИК ПРОМЫВОК НФ ---
Двухстадийный алгоритм: промывка = 2 коротких ручных включения НФ
подряд (каждое >1мин, но <порога подтверждения режима
iFilterMinRunMin). iNfFlushStage(0/1), xNfFlushReady, iNfFlushCount,
время последней промывки. Логика вставлена ПЕРЕД вызовом таймера
непрерывной наработки tonNfContinuous (не после — иначе ET уже
сброшен новым состоянием входа к моменту чтения). Сброс — ТОЛЬКО
через xConfirmResetNfFlush (настоящий ST-код), не через xAlarmReset.

--- ГЛАВНЫЙ ПРИНЦИП: СБРОС АВАРИЙ ≠ СБРОС СТАТИСТИКИ ---
xAlarmReset должен трогать ТОЛЬКО защёлки аварий (см. список выше),
НИКОГДА счётчики/статистику/состояние процессов (попытки добора,
промывки НФ, наработка дозаторов). Проверено и исправлено дважды —
при любом новом сбросе, который добавляешь, сверяться с этим
принципом.

--- СБРОС СЧЁТЧИКОВ ДОЗАТОРОВ (pH/альгицид/биопаг) ---
xConfirmResetPh/Alg/Bio (и общая xConfirmResetAll) сбрасывают ТОЛЬКО
авто-наработку (StartCount, RunSecAccum/Hour/Min/Sec) — ручные
счётчики (ManRunSecAccum/Hour/Min/Sec) НЕ сбрасываются кнопкой, они
и так сами обнуляются при выходе из ручного режима (см. паттерн
IF xXxxManualRun THEN...тикаем...ELSE...обнуляем...END_IF в каждом
из трёх блоков наработки).

--- АСТРОРЕЛЕ (экран: широта/долгота/часовой пояс/коррекция заката) ---
Питает FB_SunsetRelay (сам расчёт времени заката с поправкой на
атмосферную рефракцию 90.833°, плюс определение буднего/выходного
дня алгоритмом Зеллера) → результат уходит в FB_FountainSchedule для
режима "Астро" у света. rSunLatitude/rSunLongitude — координаты
объекта. iChoseTimeZone — часовой пояс с экрана (комбобокс "Город
±Nч", RETAIN), ПЛЮС автоподбор при реальном изменении долготы (порог
0.01° от дребезга) — грубая географическая оценка (долгота/15°), не
авторитетная, оператор может поправить вручную. iSunsetCorrectSigned
— знаковая коррекция минут (минус=раньше, плюс=позже).
⚠️ REAL_TO_UDINT округляет, не усекает — см. правило выше, критично
для расчёта времени заката, проверять на любой новой платформе.

--- FB_FOUNTAINSCHEDULE — РЕЖИМЫ РАСПИСАНИЯ СВЕТА И НАСОСОВ ---
⚠️ КОДИРОВКА НЕСИММЕТРИЧНАЯ между светом и насосами — разные функции
перевода в текст, не путать:
  СВЕТ (iLightScheduleMode, 4 позиции): 0=Авто,1=Вкл,2=Выкл,3=Астро
    (F_LightScheduleModeText). Дефолт 3 (Астро) — сохраняет исходно
    задуманное поведение "по умолчанию свет идёт по закату".
  НАСОСЫ (iPumpScheduleMode, 3 позиции, БЕЗ "Астро" — убрали по
    факту, оказался не нужен): 0=Авто,1=Вкл,2=Выкл
    (F_PumpScheduleModeText). Дефолт 0 (Авто).
  Тройные селекторы pH/альгицид/биопаг/свет/насосы/заслонка (см.
    выше) — СВОЯ, ТРЕТЬЯ кодировка: 0=Ручной,1=Выкл,2=Авто
    (F_SelectModeText). Не путать все три функции между собой.
⚠️ Это ВНУТРЕННИЙ режим расписания — работает только когда ВНЕШНИЙ
селектор узла (iLightSelect/iPumpSelect) стоит на "Авто" (=2).
Флаги видимости для экрана (Xxx_ShowInputFields/ShowComputedTime/
ShowAlwaysOnText/ShowAlwaysOffText) считаются В САМОМ FB, экран
просто привязывает видимость напрямую — НЕ писать сравнения/
выражения прямо в элементах визуализации (была реальная опечатка
"FASLE" в самодельном выражении на экране, из-за неё завели это
правило).

--- ЖУРНАЛЫ ИЗМЕНЕНИЙ (два: параметры фонтана + параметры ПЧ) ---
См. подробно правило про WCONCAT выше — это САМАЯ СЛОЖНАЯ часть
проекта архитектурно, прошли через несколько неудачных попыток
прежде чем нашли рабочую схему. Финальная архитектура ОБОИХ
журналов одинаковая:
  - Хранение: МАССИВ коротких WSTRING, не одна растущая строка.
    Фонтан: GVL_Fountain.aFountainLog[1..60] OF WSTRING(60).
    ПЧ: GVL.aPumpLog[1..30] OF WSTRING(65).
  - Вставка СО СДВИГОМ: позиция 1 ВСЕГДА самая свежая запись. При
    новой записи все существующие сдвигаются на 1 вниз (цикл ОТ
    КОНЦА массива К НАЧАЛУ — критично, иначе затрёшь данные раньше,
    чем скопируешь: FOR i:=МАКС TO 2 BY -1 DO arr[i]:=arr[i-1] END_FOR),
    новая запись садится на 1. При заполнении — старая (последняя
    позиция) просто выпадает при сдвиге.
  - ⚠️ ЭКРАН ДОЛЖЕН привязываться ТОЛЬКО к фиксированным индексам
    (aLog[1], [2], [3]...) — НЕ к вычисляемым вида aLog[iCount-k].
    Именно вычисляемые индексы были причиной реального бага
    "значения путаются/перезаписываются" — при iCount меньше
    показываемого окна индекс уходил в 0/отрицательное число, а
    чтение несуществующего элемента массива в CODESYS не ошибка, а
    чтение мусора из соседней памяти.
  - Формат записи: "ДД.ММ.ГГГГ Название: старое → новое, единица"
    (единица один раз в конце через запятую, не после каждого
    значения; не у всех записей есть единица).
  - Запись — через функции F_FountainLogWrite(готовый_текст) /
    F_PumpLogWrite(готовый_текст) — короткие внутренние WCONCAT там
    безопасны (запись короткая, до 255 далеко).
  - Очистка — СВОЙ экран пароля (не встроенный виджет OwenVisu, не
    права доступа CODESYS на кнопку — оба варианта пробовали и
    отказались), БЕЗ промежуточного диалога "Вы уверены?". Кнопка
    "Очистить" сразу = видимость экрана пароля
    (xAskClearFountainLog / GVL.xAskClearLog). Пароль — ОБЩИЙ для
    обоих журналов (GVL_Fountain.iAdminPassCorrect, RETAIN INT,
    дефолт 1234 — сменить перед эксплуатацией), проверяется в
    ST-коде. Верно → очистка + автозакрытие + сообщение на 3с.
    Неверно → ничего не закрывается, сообщение об ошибке на 3с.
    ⚠️ Таймеры 3-секундных сообщений ДОЛЖНЫ вызываться КАЖДЫЙ цикл
    (IN := сам_флаг_сообщения), НЕ один раз внутри одноразового
    блока — иначе TON не считает время и сообщение не скрывается
    само (реальный найденный баг).
  - Отслеживается фонтанным журналом ~46 параметров: все 6 тройных
    селекторов, xVseSist, дозы/расходы альгицида и биопага, таймеры
    ручного пуска, уставки НФ, кол-во датчиков уровня, режимы
    расписания света/насосов, все 12 полей времени расписания,
    координаты/часовой пояс/коррекция заката, гистерезисы уровня,
    уставки попыток добора — плюс события: 6 видов сброса счётчиков,
    сброс всех аварий, запуск калибровочных доз. Механизм детекции —
    "тень" (запомненное пред. значение) + сравнение каждый цикл +
    защита от ложной записи на первом скане (снимок без сравнения).
    Полная таблица переменных — см. ЭКРАНЫ_ДДЮТ.txt ниже.

--- ДОЛГОВАЯ СИСТЕМА ДОЗАЦИИ (без изменений от Саки) ---
Суточная доза переводится в секунды работы насоса
(rДозаМлСутки*3600/rРасходМлЧас, максимум 7200с=2ч). Долг
пополняется РАЗ В СУТКИ по факту прошедшего времени (не по
календарю) — если контроллер был выключен несколько дней, долг
добавится сразу за все пропущенные сутки (с ограничением сверху —
не больше 3 суточных доз подряд, защита от переливания). Списывается
по секунде, пока идёт дозация; при достижении 0 — iAlgStartCount/
iBioStartCount увеличивается ТОЛЬКО тут (не при ручном пуске).
Счётчики пусков/наработки НЕ считают ручные пуски — блокируется
формулой xXxxEnable (истинно только в "Авто"), отдельно не чинили.
```
