# ДДЮТ — экраны визуализации и привязки переменных

Полное описание всех экранов, привязок переменных, диалогов и флагов
видимости. Логика — в `LOGIC.md`, контекст объекта — в `CONTEXT.md`.

Текст ниже приведён дословно из исходного контекстного файла проекта
(колоночное выравнивание значимо, поэтому сохранён как есть).

```
====================================================================
ЭКРАНЫ ДДЮТ — ЧТО ДОБАВИТЬ/ПОМЕНЯТЬ, С ПРИВЯЗКАМИ
====================================================================
Формат: Название элемента → Переменная / ST-код на кнопку

====================================================================
ЭКРАН 1: "АСТРОНОМИЧ. РЕЛЕ" — ПОСТРОЧНО ПО МАКЕТУ
====================================================================
Строка 1 "Астрономич. Реле"      — заголовок (статический текст)

Строка 2 "АстроЗакат: 00:00"     — GVL_Fountain.iSunsetHourCalc :
                                    GVL_Fountain.iSunsetMinuteCalc
                                    (только чтение — расчётное время
                                    заката СЕГОДНЯ, format ЧЧ:ММ)

Строка 3 "Часовой Пояс:"         — заголовок (статический текст)

Строка 4 "Паго-Паго (-11ч)"      — "Текстовый список" (Combo Box),
                                    привязан к GVL_Fountain.iChoseTimeZone
                                    (INT, 0..23). === ДДЮТ:НОВОЕ ===
                                    Автоматически подбирается ОДИН
                                    РАЗ при каждом реальном изменении
                                    долготы (rSunLongitude, строка 6
                                    ниже) — грубая географическая
                                    оценка (долгота/15°), НЕ
                                    авторитетная (реальные пояса,
                                    особенно у России, часто не
                                    совпадают с чистой географией).
                                    Оператор может поправить вручную
                                    в любой момент — правка сохранится
                                    и не будет затёрта повторно, пока
                                    долгота снова не изменится.
                                    Показывает ТЕКУЩИЙ
                                    выбор в виде "Город (±Nч)". Полный
                                    список строк для настройки списка
                                    в OwenVisu (индекс → текст):
      0  → "Паго-Паго (-11ч)"        12 → "Берлин (+1ч)"
      1  → "Гонолулу (-10ч)"         13 → "Калининград (+2ч)"
      2  → "Анкоридж (-9ч)"          14 → "Москва (+3ч)"   ← по умолч.
      3  → "Лос-Анджелес (-8ч)"      15 → "Самара (+4ч)"
      4  → "Денвер (-7ч)"            16 → "Екатеринбург (+5ч)"
      5  → "Мехико (-6ч)"            17 → "Омск (+6ч)"
      6  → "Нью-Йорк (-5ч)"          18 → "Красноярск (+7ч)"
      7  → "Сантьяго (-4ч)"          19 → "Иркутск (+8ч)"
      8  → "Буэнос-Айрес (-3ч)"      20 → "Якутск (+9ч)"
      9  → "Норонья (-2ч)"           21 → "Владивосток (+10ч)"
      10 → "Азорские о-ва (-1ч)"     22 → "Магадан (+11ч)"
      11 → "Лондон (0ч)"             23 → "Камчатка (+12ч)"
      (тот же список городов, что в шапке FB_TimeZoneSelect.st,
      только текст переформатирован под вид "Город (±Nч)" — сама
      логика/индексы 0-23 не поменялись, это чисто оформление списка)

Строка 5 "Широта: +00,000"       — GVL_Fountain.rSunLatitude (REAL,
                                    поле ввода, знаковое, 3 знака
                                    после запятой). Текущее значение
                                    44,61581 — при вводе округлится
                                    до формата экрана (3 знака).
                                    Если нужна точность 5 знаков —
                                    расширь формат поля на экране,
                                    переменная REAL это тянет без
                                    проблем (формат — только вид на
                                    экране, не ограничение PLC).

Строка 6 "Долгота: +000,000"     — GVL_Fountain.rSunLongitude (REAL,
                                    поле ввода, знаковое, 3 знака).
                                    Текущее значение 33,52276 — та же
                                    заметка про точность, что выше.

Строка 7 "Коррекция: +00мин"     — GVL_Fountain.iSunsetCorrectSigned
                                    (INT, поле ввода, ЗНАКОВОЕ, минус=
                                    раньше, плюс=позже). Это ОДНО поле
                                    вместо старой пары (минуты+тумблер
                                    раньше/позже) — раскладывается на
                                    вход FB_SunsetRelay в коде сам.

--- ДОПОЛНИТЕЛЬНО (диагностика, не было явно на макете, но полезно) ---
Сегодня будний/выходной (лампа): GVL_Fountain.xIsWeekend (TRUE=сб/вс)
Осталось до смены состояния:     GVL_Fountain.iSunsetTimeLeftH /
                                  iSunsetTimeLeftM
Текущее состояние реле (лампа):  GVL_Fountain.xSunsetActive
Ошибка координат (лампа,         GVL_Fountain.xSunsetCoordError
  видна только если TRUE):       (загорается если широта/долгота
                                  вне допустимого диапазона —
                                  проверка уже встроена в FB, ничего
                                  дополнительно на экране считать
                                  не нужно)
Текущее время/дата (если хочешь  GVL_Fountain.iCurrentHour/iCurrentMinute
  вывести на этом же экране):    GVL_Fountain.sCurrentDateStr


====================================================================
ЭКРАН 2: "ГРАФИК ФОНТАНА" — ПОСТРОЧНО ПО МАКЕТУ
====================================================================
Строка 1 "График Фонтана"        — заголовок (статический текст)

Строка 2 "00:00   00.00.0000"    — GVL_Fountain.iCurrentHour :
                                    GVL_Fountain.iCurrentMinute,
                                    затем GVL_Fountain.sCurrentDateStr
                                    (текущие время и дата)

=== ДДЮТ:ИЗМЕНЕНО (round 2) === У СВЕТА и НАСОСОВ теперь РАЗНАЯ
кодировка и разное число положений — не путать порядок!
  СВЕТ (4 положения):
    0 = Авто  — вкл. по фиксированному времени будни/выходные
    1 = Вкл   — горит постоянно, не выключается никогда
    2 = Выкл  — не включается никогда
    3 = Астро — вкл. по закату (fbSunset), выкл. — общее время ниже
  НАСОСЫ (3 положения — БЕЗ режима "Астро", убрали по факту, не
  понадобился для насосов):
    0 = Авто  — вкл. по фиксированному времени будни/выходные
    1 = Вкл   — работает постоянно, не выключается никогда
    2 = Выкл  — не включается никогда

Режим света:                     GVL_Fountain.iLightScheduleMode
  Кнопки (4 шт.) пишут напрямую:  (INT) := 0/1/2/3
Режим насосов:                   GVL_Fountain.iPumpScheduleMode
  Кнопки (ТОЛЬКО 3 шт.!) пишут    (INT) := 0/1/2 — четвёртой кнопки
  напрямую:                       "Астро" у насосов больше НЕТ
⚠️ НЕ ПУТАТЬ с iLightSelect/iPumpSelect (экран "Свет/Насосы") — это
ВНЕШНИЙ 3-позиционный селектор (ручной пуск/выкл/авто), работает
НАД этим. Всё ниже на этом экране имеет смысл ТОЛЬКО когда внешний
селектор стоит на "Авто" (=2) — иначе расписание не участвует в
управлении DO1/DO9 вообще.

--- ФЛАГИ ВИДИМОСТИ — уже посчитаны в PLC, просто привязывай        ---
--- "Видимость" элементов к ним напрямую, ничего сравнивать не надо ---

Строка 3 "Итоговый график:"      — заголовок (статический текст)

Строка 4 "Свет: 00:00-00:00"     — GVL_Fountain.iScheduleLightOnHour :
  (НЕВИДИМОСТЬ элемента =         iScheduleLightOnMinute —(дефис)—
   NOT xLightShowComputedTime)    GVL_Fountain.iScheduleOffHour :
                                   iScheduleOffMinute
                                   (видно при режиме света 0 Авто ИЛИ
                                   3 Астро; при 1 Вкл/2 Выкл там
                                   заглушка 0:00 — скрываем через
                                   GVL_Fountain.xLightShowComputedTime)

Строка 5 "Нас.: 00:00-00:00"     — GVL_Fountain.iSchedulePumpOnHour :
  (НЕВИДИМОСТЬ элемента =         iSchedulePumpOnMinute —(дефис)—
   NOT xPumpShowComputedTime)     GVL_Fountain.iScheduleOffHour :
                                   iScheduleOffMinute
                                   (та же логика, но по
                                   GVL_Fountain.xPumpShowComputedTime —
                                   у насосов видно ТОЛЬКО в режиме 0
                                   Авто (Астро у них больше нет).
                                   ВЫКЛ у насосов — ТА ЖЕ переменная,
                                   что и у света, время выключения
                                   фонтана ЕДИНОЕ для обоих узлов)

Строка 6 "Режим Свет: Авто"      — 4 варианта текста по
                                   GVL_Fountain.iLightScheduleMode:
  "Авто" / "Астро"    — видно если GVL_Fountain.xLightShowComputedTime
                         (значения 0 или 3 — сам текст "Авто"/"Астро"
                         можно взять из iLightScheduleMode напрямую
                         кнопкой отображения индекса, либо статикой)
  "Вкл ручн"          — видно если GVL_Fountain.xLightShowAlwaysOnText
                         (значение 1)
  "Выкл ручн"         — видно если GVL_Fountain.xLightShowAlwaysOffText
                         (значение 2)

Строка 6а "Режим Насосы: Авто"   — 3 варианта текста по
                                   iPumpScheduleMode (СВОЯ кодировка,
                                   Астро у насосов нет вообще):
  "Авто"               — GVL_Fountain.xPumpShowComputedTime (значение 0)
  "Вкл ручн"           — GVL_Fountain.xPumpShowAlwaysOnText (значение 1)
  "Выкл ручн"          — GVL_Fountain.xPumpShowAlwaysOffText (значение 2)

Строка 7 "Вкл Светильников"      — заголовок (статический текст)
  (НЕВИДИМОСТЬ блока целиком =    Видно ТОЛЬКО в режиме "Авто" (=0) —
   NOT xLightShowInputFields)     в "Астро" время считает формула,
                                   вводить нечего; в "Вкл"/"Выкл"
                                   поля тоже не нужны.
Строка 8 "Будний: 00:00"         — GVL_Fountain.iLightOnHourWeekday :
                                    iLightOnMinuteWeekday (поле ввода)
Строка 9 "Выходной: 00:00"       — GVL_Fountain.iLightOnHourWeekend :
                                    iLightOnMinuteWeekend (поле ввода)
  Привязка видимости для строк 8-9: GVL_Fountain.xLightShowInputFields

Строка 10 "Вкл Насосов:"         — заголовок (статический текст)
  (НЕВИДИМОСТЬ блока целиком =    Видно ТОЛЬКО в режиме "Авто" (=0),
   NOT xPumpShowInputFields)      та же логика, что у света выше —
                                   но у насосов режим "Авто" ЕДИНСТВЕННЫЙ,
                                   где вообще есть ручное время (нет
                                   отдельного "Астро", как у света).
Строка 11 "Будний: 00:00"        — GVL_Fountain.iPumpOnHourWeekday :
                                    iPumpOnMinuteWeekday (поле ввода,
                                    база по умолчанию 8:00)
Строка 12 "Выходной: 00:00"      — GVL_Fountain.iPumpOnHourWeekend :
                                    iPumpOnMinuteWeekend (поле ввода,
                                    база по умолчанию 8:00)
  Привязка видимости для строк 11-12: GVL_Fountain.xPumpShowInputFields
  (=== ДДЮТ:ИЗМЕНЕНО (round 2) === режим "Астро" для насосов УБРАН —
  был добавлен для симметрии со светом, но по факту оказался не
  нужен, оставили только Авто/Вкл/Выкл)

Строка 13 "Выкл Фонтана:"        — заголовок (статический текст)
  (НЕВИДИМОСТЬ блока целиком =    Видно если ХОТЯ БЫ ОДИН из двух
   NOT xOffTimeVisible)           узлов (свет ИЛИ насосы) сейчас
                                   работает по времени — то есть у
                                   него xXxxShowComputedTime=TRUE.
                                   Если ОБА в режиме "Вкл"/"Выкл"
                                   постоянно — время выключения нигде
                                   не используется, скрываем целиком.
Строка 14 "Будний: 00:00"        — GVL_Fountain.iOffHourWeekday :
                                    iOffMinuteWeekday (поле ввода —
                                    ЭТО ЖЕ поле используется и для
                                    расчёта выключения света, и для
                                    насосов, см. строки 4/5 выше)
Строка 15 "Выходной: 00:00"      — GVL_Fountain.iOffHourWeekend :
                                    iOffMinuteWeekend (поле ввода,
                                    та же логика — общее для света и
                                    насосов)
  Привязка видимости для строк 14-15: GVL_Fountain.xOffTimeVisible
  (та же переменная, что и у строк 13 — вешай на все 6 полей сразу,
  один и тот же провод на несколько свойств "Видимость" — нормально)

====================================================================
ПРИВЯЗКА МЕЖДУ ЭКРАНАМИ (важно понимать, кто на что влияет)
====================================================================
Экран "Свет/Насосы" (внешний, 3-позиционный iLightSelect/iPumpSelect:
  ручной пуск/выкл/авто) — определяет, УЧАСТВУЕТ ли расписание вообще.
Экран "Астрономич. Реле" — задаёт координаты/часовой пояс/коррекцию,
  от которых зависит РАСЧЁТ времени заката (используется только если
  iLightScheduleMode=3 (Астро) — у насосов такого режима больше нет).
Экран "График Фонтана" — задаёт ручные времена (будни/выходные) для
  света и насосов (если у них режим "Авто"=0) и общее время
  выключения фонтана (если хотя бы один узел показывает время),

  плюс показывает итоговый график на сегодня.
Реально управляют DO1/DO9 — ТОЛЬКО когда на экране "Свет/Насосы"
  выбран режим "Авто" для соответствующего узла.

====================================================================
ГЛАВНЫЙ ЭКРАН
====================================================================
Состояние (текст):               GVL.sSystemStateText
Все аварии (число):              GVL.iErrors
Инд. аварии (лампа):             GVL.xAnyAlarm
Аварии насосов:                  GVL.iErrorsPumps
Список аварий:                   GVL_Fountain.sAlarmCauses
Статус добора (текст):           GVL_Fountain.sDamperPosition
  ("Добор ВКЛ"/"Добор ВЫКЛ")
Главный тумблер:                 GVL_Fountain.xVseSist
Насосы фонтана — режим:          Кнопка "Ручной пуск": iPumpSelect := 0;
  (см. также раздел "Свет/       Кнопка "Выкл":        iPumpSelect := 1;
  Насосы" ниже)                  Кнопка "Авто":        iPumpSelect := 2;
  Статус (текст, готов):         GVL_Fountain.sPermissionStatus
Лампа "сухой ход" (авария):      GVL_Fountain.xDryRunAlarm (TRUE=авария;
  ЛОГИЧЕСКИ ОБРАТНО DO13! DO13=1 когда xDryRunAlarm=FALSE — не
  перепутай полярность лампы с полярностью физического выхода)
Лампа "нижний уровень":          GVL_Fountain.xLevel1
Лампа "верхний уровень":         GVL_Fountain.xLevel2
Сброс аварий (кнопка):           xAskResetAlarms := TRUE
Подтвердить сброс:               xAlarmReset := TRUE; xAskResetAlarms := FALSE
Отмена:                          xAskResetAlarms := FALSE

=== УДАЛИТЬ С ГЛАВНОГО ЭКРАНА (нет соответствующего оборудования) ===
  rWaterLevelCm (уровень в см — теперь дискретный, см. выше)
  sVseSistStatus как индикатор DO4 (DO4 больше не главное разрешение)
  Полный статус заслонки с режимом (sDamperFullStatus теперь = sDamperPosition)

====================================================================
ЭКРАН ЗАСЛОНКА / ДОБОР
====================================================================
Статус (текст):                  GVL_Fountain.sDamperPosition
Режим (кол-во датчиков) —        GVL_Fountain.iLevelSensorCountPending
  кнопки, пишут напрямую:        (INT, кнопка "2 датчика" → :=2;
                                  кнопка "3 датчика" → :=3. Защита от
                                  случайной/неавторизованной записи —
                                  штатными правами доступа CODESYS на
                                  сам элемент визуализации, отдельного
                                  диалога/PIN в коде больше нет)
Лампа "Уровень 1" (сухой ход):   GVL_Fountain.xLevel1
Лампа "Уровень 2":               GVL_Fountain.xLevel2
Лампа "Уровень 3" (НЕВИДИМОСТЬ    GVL_Fountain.xLevel3 (сама лампа)
  элемента = GVL_Fountain.        Свойство "Невидимость" привязать
  xOnlyTwoLevels, режим 2         к GVL_Fountain.xOnlyTwoLevels
  датчика прячет элемент):        (TRUE = скрыть, т.к. датчика физически нет)
Лампа "Сухой ход" (авария):      GVL_Fountain.xDryRunAlarm
Лампа "Реле DO13 (обратная       GVL_Fountain.xDryRunRelayFb (← DI6,
  связь, вход DI6)":              сырой сигнал подтверждения)
Лампа "Авария реле сухого хода"  GVL_Fountain.xDryRunRelayAlarm
  (DO13 и DI6 разошлись >10с):   (сбрасывается общей кнопкой аварий)
Лампа "Авария: превышен          GVL_Fountain.xRefillMaxDurationAlarm
  потолок времени добора":       (сбрасывается общей кнопкой аварий)

⚠️ Ты правильно заметил риск: если физически подключено 2 датчика,
а на экране выбрать режим "3", вход Уровень3 будет всегда 0, стоп-
сигнал добора никогда не придёт — вода будет литься бесконечно.
Права доступа CODESYS на кнопки "2/3 датчика" защищают только от
случайного/неавторизованного нажатия — они НЕ проверяют, совпадает
ли выбор с реальной проводкой. От самой опасности (бесконечный
залив) защищает ДРУГОЙ, независимый механизм — см. "Аварийный
потолок времени добора" ниже. Он обязателен независимо от того,
как настроена защита кнопок.

--- НОВОЕ: АВАРИЙНЫЙ ПОТОЛОК ВРЕМЕНИ ДОБОРА (главная защита) ---
Это и есть настоящая защита от твоего сценария — работает
одинаково в любом режиме (2 или 3 датчика), не зависит от того,
ПОЧЕМУ не пришёл стоп-сигнал (неверный режим, обрыв провода,
залипшее реле — причина неважна). Если клапан открыт автоматикой
дольше уставки — принудительно закрывается и поднимается авария,
дальнейшие автоматические попытки добора блокируются до сброса.
Ручное управление форс-кнопками (ниже) под этот потолок НЕ
попадает — предполагается, что за ручным открытием кто-то следит.

Потолок времени (мин, поле       GVL_Fountain.iRefillMaxDurationMin
  ввода, по умолч. 90):          (поставь с запасом выше самого
                                  долгого штатного добора на объекте)

Гистерезис Уровня 1 (сек):       GVL_Fountain.tLevel1DebounceSec
Гистерезис Уровня 2 (сек):       GVL_Fountain.tLevel2DebounceSec
Гистерезис Уровня 3 (сек;         GVL_Fountain.tLevel3DebounceSec
  НЕВИДИМОСТЬ элемента =          (само поле ввода)
  GVL_Fountain.xOnlyTwoLevels):   Свойство "Невидимость" → xOnlyTwoLevels

Доп. задержка выключения         GVL_Fountain.iRefillOffDelayMin (минуты)
  добора после "хватит":         GVL_Fountain.iRefillOffDelaySec (секунды)
  (два поля ввода)

Запрет добора (тумблер):         GVL_Fountain.xDamperZapretDobor
Принудительно открыть (кнопка):  GVL_Fountain.xDamperForceOpen := TRUE;
                                  GVL_Fountain.xDamperForceClose := FALSE;
Отменить принуд. открытие:       GVL_Fountain.xDamperForceOpen := FALSE;
Принудительно закрыть (кнопка):  GVL_Fountain.xDamperForceClose := TRUE;
                                  GVL_Fountain.xDamperForceOpen := FALSE;
Отменить принуд. закрытие:       GVL_Fountain.xDamperForceClose := FALSE;
(ВАЖНО: форс-кнопки РАБОТАЮТ даже при подтверждённом сухом ходе —
это осознанное решение (ручное управление отдельным условием через
OR, автоматика гасится, но оператор может вручную включить нужный
узел). АВТОМАТИЧЕСКОЕ управление при сухом ходе или при аварии
потолка времени — действительно заблокировано.)

=== УДАЛИТЬ С ЭКРАНА ЗАСЛОНКИ ===
  Всё про концевики, реле направления, режим авто/ручной (DI9),
  подтверждение уровня по см — не применимо.
  Счётчик неудачных попыток добора (iRefillAttempts) и связанные
  уставки (tRefillDurHours/tBetweenRefillHours/iRefillAttemptsMax) —
  система попыток упразднена, замена — прямая логика по датчикам.

====================================================================
ГЛАВНЫЙ ЭКРАН — ДОПОЛНИТЕЛЬНО
====================================================================
Лампа "сухой ход" (авария):      GVL_Fountain.xDryRunAlarm
  (при загорании — АВТОМАТИЧЕСКОЕ управление светом, насосами,
  добором и дозацией блокируется; РУЧНОЕ управление кнопками
  форса по-прежнему доступно, см. уточнение выше)
Лампа "авария реле DO13/DI6":    GVL_Fountain.xDryRunRelayAlarm


====================================================================
ЭКРАН СВЕТ / НАСОСЫ — ГЛАВНОЕ ИЗМЕНЕНИЕ ЭТОГО РАУНДА
====================================================================
Тот же паттерн 3-позиционного выбора, что и у дозаторов (см. ниже).

=== УБРАТЬ старые раздельные элементы: ===
  Старый iLightMode (0/1/2 с другим смыслом — "ручной вкл/выкл",
  "принудительно", "по закату") — переменная УДАЛЕНА, заменена.
  Отдельный тумблер xLightManualOn — УДАЛЁН, больше не нужен.
  Отдельный тумблер xManualPermissionNasos напрямую — БОЛЬШЕ НЕ
  редактируется с экрана, теперь вычисляется.

=== ДОБАВИТЬ ВМЕСТО НИХ ===
Свет:
  Кнопка "Ручной пуск":    GVL_Fountain.iLightSelect := 0;
  Кнопка "Выкл":           GVL_Fountain.iLightSelect := 1;
  Кнопка "Авто" (закат):   GVL_Fountain.iLightSelect := 2;
  Статус (текст, готов):   GVL_Fountain.sLightStatus
                            ("Ручной пуск"/"Выкл"/"Авто (закат)")

Насосы фонтана:
  Кнопка "Ручной пуск":    GVL_Fountain.iPumpSelect := 0;
  Кнопка "Выкл":           GVL_Fountain.iPumpSelect := 1;
  Кнопка "Авто":           GVL_Fountain.iPumpSelect := 2;
  Статус (текст, готов):   GVL_Fountain.sPermissionStatus
  (тот же элемент уже упомянут на главном экране — это один и
  тот же селектор, физически может быть на любом из двух экранов)

⚠️ НЕ ПУТАТЬ два разных переключателя света:
  iLightSelect (этот экран) — ВНЕШНИЙ: ручной пуск / выкл / авто.
  xScheduleLightMode (экран "График Фонтана") — ВНУТРЕННИЙ, работает
    ТОЛЬКО когда iLightSelect=2 ("Авто"): по закату (FALSE) или по
    ручному времени будни/выходные (TRUE) — см. FB_FountainSchedule.
Оба уже реально управляют DO1 (см. ШАГ 4а/8 плана — расписание
подключено к выходам).

====================================================================
ЭКРАН НФ / ФИЛЬТРАЦИЯ
====================================================================
Без изменений относительно Саки Пруд:
  НФ работает сейчас:            GVL_Fountain.xNfWork (лампа)
  НФ исправен:                   GVL_Fountain.xNfHealthy (лампа)
  Непрерывная наработка:         GVL_Fountain.iNfContinuousRunHour /
                                  iNfContinuousRunMin / iNfContinuousRunSec
  Порог исправности (мин):       GVL_Fountain.iFilterMinRunMin (с экрана)
  НФ тумблер:                    GVL_Fountain.xNfEnable
    ⚠️ ПОДТВЕРЖДЕНО: тупиковая переменная — влияет только на
    текстовый статус на экране, ни на что физическое не действует
    (у фильтрации нет своего управляемого DO, насос НФ включается
    снаружи ПЛК). Можно убрать с экрана либо оставить чисто для
    памятки намерения.
  Блокировка дозации:            GVL_Fountain.xZapretDozacii

--- НОВОЕ: СЧЁТЧИК ПРОМЫВОК НФ (двухстадийный алгоритм) ---
Промывка = две короткие ручные включения НФ подряд (каждое дольше
1 мин и короче порога iFilterMinRunMin), без полноценного
подтверждённого запуска между ними. Считается только после
завершения ВТОРОЙ части.

Время последнего включения НФ:   GVL_Fountain.iNfLastOnHour /
  (справочно, не зависит от        iNfLastOnMin / iNfLastOnDay /
  того, промывка это или нет):     iNfLastOnMonth / iNfLastOnYear
Счётчик завершённых промывок:    GVL_Fountain.iNfFlushCount
Время последней промывки:        GVL_Fountain.iNfFlushHour /
                                    iNfFlushMin / iNfFlushDay /
                                    iNfFlushMonth / iNfFlushYear
Стадия автомата (диагностика,    GVL_Fountain.iNfFlushStage
  для наладки, не обязательно      (0=ждём часть 1, 1=часть 1 есть,
  выводить на основной экран):     ждём часть 2)
Готовность к счёту (диагностика):GVL_Fountain.xNfFlushReady
  (FALSE = промывка только что засчитана, ждёт xNfHealthy для сброса)

Кнопка "Сбросить счётчик         GVL_Fountain.xAskResetNfFlush := TRUE;
  промывок":                     (показать диалог подтверждения)
Кнопка "Подтвердить":            GVL_Fountain.iNfFlushCount := 0;
                                  GVL_Fountain.iNfFlushStage := 0;
                                  GVL_Fountain.xNfFlushReady := TRUE;
                                  GVL_Fountain.iNfFlushHour := 0;
                                  GVL_Fountain.iNfFlushMin := 0;
                                  GVL_Fountain.iNfFlushDay := 0;
                                  GVL_Fountain.iNfFlushMonth := 0;
                                  GVL_Fountain.iNfFlushYear := 0;
                                  GVL_Fountain.xAskResetNfFlush := FALSE;
                                  (всё одним скриптом на кнопке — как и
                                  у остальных диалогов сброса в проекте)
Кнопка "Отмена":                 GVL_Fountain.xAskResetNfFlush := FALSE;

(=== ДДЮТ:ИСПРАВЛЕНО === Раньше здесь ошибочно было написано, что
счётчик промывок сбрасывается ещё и общей кнопкой сброса АВАРИЙ
(xAlarmReset) — это было неверно по смыслу: сброс аварий не должен
трогать статистику обслуживания. Убрано. Реальные пути сброса —
только два: диалог выше, и общая кнопка "Сбросить ВСЕ параметры"
(xConfirmResetAll, экран сброса счётчиков дозации) — она сбрасывает
промывки НФ вместе с остальной статистикой pH/альгицид/биопаг.)

====================================================================
ЭКРАН АЛЬГИЦИД / БИОПАГ / pH — ГЛАВНОЕ ИЗМЕНЕНИЕ ЭТОГО РАУНДА
====================================================================
=== УБРАТЬ старые раздельные элементы (были на разных экранах): ===
  Тумблер "Разрешен/Запрещен" (xPhEnable/xAlgEnable/xBioEnable
  напрямую) — БОЛЬШЕ НЕ РЕДАКТИРУЕТСЯ с экрана, теперь вычисляется.
  Отдельная кнопка "Ручной пуск" (xPhManualRun/xAlgManualRun/
  xBioManualRun напрямую) — туда же, теперь вычисляется.

=== ДОБАВИТЬ ВМЕСТО НИХ — один выбор из трёх на каждый узел ===
(кнопки, тумблер с 3 положениями, или Текстовый список — что
удобнее сделать в OwenVisu; логика одинаковая для всех трёх):

pH:
  Кнопка "Ручной пуск":    GVL_Fountain.iPhSelect := 0;
  Кнопка "Выкл":           GVL_Fountain.iPhSelect := 1;
  Кнопка "Авто":           GVL_Fountain.iPhSelect := 2;
  Статус (текст, готов):   GVL_Fountain.sPhStatus
                            ("Ручной пуск"/"Выкл"/"Авто")

Альгицид:
  Кнопка "Ручной пуск":    GVL_Fountain.iAlgSelect := 0;
  Кнопка "Выкл":           GVL_Fountain.iAlgSelect := 1;
  Кнопка "Авто":           GVL_Fountain.iAlgSelect := 2;
  Статус (текст, готов):   GVL_Fountain.sAlgStatus

Биопаг:
  Кнопка "Ручной пуск":    GVL_Fountain.iBioSelect := 0;
  Кнопка "Выкл":           GVL_Fountain.iBioSelect := 1;
  Кнопка "Авто":           GVL_Fountain.iBioSelect := 2;
  Статус (текст, готов):   GVL_Fountain.sBioStatus

⚠️ ВАЖНО — что НЕ входит в эту консолидацию (осталось отдельно,
как было, не трогать): у альгицида и биопага есть ЕЩЁ третья,
отдельная функция — "ручной пуск ПО ТАЙМЕРУ" (кнопки старт/стоп
с обратным отсчётом: xAlgManualTimeStart/Stop/Run + iAlgManSetMin,
аналогично для био). Это отдельная штука (разовое действие с
таймером), не тумблер состояния — она НЕ участвует в новом
3-позиционном селекторе и остаётся на экране как была.

Остальное (долговая система, счётчики наработки, дозы/расход) —
без изменений, все переменные те же, что и раньше.

ПРОВЕРЬ реле обратной связи в дереве Modbus:
  pH       → DI9  (xPhRelayFb)
  Биопаг   → DI10 (xBioRelayFb)
  Альгицид → DI11 (xAlgRelayFb)
ДОБАВИТЬ на каждый экран (лампа "авария реле", новое):
  pH:       GVL_Fountain.xPhRelayAlarm
  Альгицид: GVL_Fountain.xAlgRelayAlarm
  Биопаг:   GVL_Fountain.xBioRelayAlarm
  (загорается, если команда на выход дана, а реле обратной связи
  не подтвердило её 10 секунд; сбрасывается общей кнопкой сброса
  аварий, как и остальные)
ДОБАВИТЬ реальные значения дозы/расхода (уже вписаны в GVL_Fountain,
  проверь на экране что показывают правильные числа):
  Альгицид: rAlgDoseMlPerDay=66, rAlgFlowMlPerHour=1125
  Биопаг:   rBioDoseMlPerDay=33, rBioFlowMlPerHour=1154 (МОЯ
            интерпретация твоих чисел "1.125"/"1.154" как
            тысячных без разделителя — СВЕРЬ, см. GVL_Fountain.st)

====================================================================
ЭКРАН АВАРИЙ
====================================================================
sAlarmStopStatus:      "Да"/"Нет" — любая авария фонтана (лампа/индикатор)
sAlarmCauses:           GVL_Fountain.sAlarmCauses (строка через запятую,
                        перечисляет ВСЕ активные причины — самое полезное
                        поле для оператора, выведи крупным текстом)
sRefillStatus:          "Сухой ход"/"Исправен" (по xDryRunAlarm — текст
                        обновлён в раунде 4, было "Авария добора")
iErrorsModules:         аварии связи (ПЧ + модули МВ/МУ)
iErrorsFountain:        аварии автоматики + сухой ход + реле дозаторов
                        + реле DO13/DI6 (полный состав — см. PRG_Errors.st)
Кнопка сброса:          xAskResetAlarms → xAlarmReset + := FALSE

Полный список того, что попадает в общую аварию (xAlarmFountain) и
в sAlarmCauses:
  xDryRunAlarm         — "Сухой ход" (живая, сама снимается когда
                         Уровень1 вернулся в норму — xAlarmReset
                         тут ничего не "сбрасывает", просто нечего)
  xDryRunRelayAlarm    — "Сухой ход реле" (DO13/DI6 разошлись >10с;
                         защёлка, сбрасывается xAlarmReset)
  xRefillAttemptsAlarm — "Добор — исчерпаны попытки" (=== ДДЮТ:
                         ИСПРАВЛЕНО, было "xRefillMaxDurationAlarm" —
                         переименовано ещё раньше. НЕ сбрасывается
                         xAlarmReset — только отдельным диалогом
                         "Сбросить попытки добора", см. выше)
  xAlgAlarm            — "Альгицид (защ.таймер)" (защёлка, сбрасывается
                         xAlarmReset)
  xBioAlarm            — "Биопаг (защ.таймер)" (защёлка, сбрасывается
                         xAlarmReset)
  xPhRelayAlarm        — "pH реле" (защёлка, сбрасывается xAlarmReset)
  xAlgRelayAlarm       — "Альгицид реле" (защёлка, сбрасывается xAlarmReset)
  xBioRelayAlarm       — "Биопаг реле" (защёлка, сбрасывается xAlarmReset)
  xPumpCommError[1/2]  — "Связь ПЧ1/ПЧ2" (живая, не защёлка)
  xMV110_Error         — "Связь МВ-Д" (живая, не защёлка)
  xMU110_Error         — "Связь МУ" (живая, не защёлка)

=== УДАЛИТЬ С ЭКРАНА АВАРИЙ ===
  sOverflowStatus (перелив), всё про концевики заслонки, свет,
  протечку, датчик уровня, резерв полива — не применимо.

====================================================================
ЭКРАН НАСОСОВ (COM2, ПЧ1/ПЧ2)
====================================================================
Без изменений относительно Саки Пруд. Температура теперь
показывает корректные значения (исправлен коэффициент в FB_Pump).

====================================================================
ЭКРАН СБРОСА СЧЁТЧИКОВ
====================================================================
pH/альгицид/биопаг/всё — без изменений относительно Саки Пруд.
=== ДДЮТ:НОВОЕ === Добавлены ещё два диалога (нужны были для журнала
изменений, см. следующий раздел — раньше эти два сброса делались
целиком на кнопке визуализации без ST-кода, теперь код есть):

Сброс попыток добора:
  Кнопка "Сбросить попытки добора": GVL_Fountain.xAskResetRefill := TRUE;
  Диалог (видимость):               GVL_Fountain.xAskResetRefill = TRUE
  Кнопка "Подтвердить":             GVL_Fountain.xConfirmResetRefill := TRUE;
  Кнопка "Отмена":                  GVL_Fountain.xAskResetRefill := FALSE;

Сброс счётчика промывок НФ:
  Кнопка "Сбросить промывки НФ":    GVL_Fountain.xAskResetNfFlush := TRUE;
  Диалог (видимость):               GVL_Fountain.xAskResetNfFlush = TRUE
  Кнопка "Подтвердить":             GVL_Fountain.xConfirmResetNfFlush := TRUE;
  Кнопка "Отмена":                  GVL_Fountain.xAskResetNfFlush := FALSE;

====================================================================
ЭКРАН "ЖУРНАЛ ИЗМЕНЕНИЙ ПАРАМЕТРОВ ФОНТАНА" (НОВЫЙ ЭКРАН)
====================================================================
Второй журнал, по аналогии с существующим журналом ПЧ (GVL.aPumpLog,
свой экран уже есть) — но отдельный, для параметров дозации/
разрешений/уставок ДДЮТ. НЕ путать переменные — это РАЗНЫЕ журналы
на РАЗНЫХ экранах, хотя устроены теперь абсолютно одинаково.

--- ХРАНЕНИЕ: МАССИВ, НЕ ОДНА СТРОКА (важно!) ---
⚠️ WCONCAT в CODESYS возвращает результат ФИКСИРОВАННОГО размера
(~255 символов), НЕЗАВИСИМО от объявленного размера WSTRING-
переменной — подтверждено официальной документацией CODESYS. Одна
растущая строка на WCONCAT НИКОГДА не вырастет больше ~255 символов.
Поэтому журнал — это МАССИВ коротких строк:
  GVL_Fountain.aFountainLog : ARRAY[1..60] OF WSTRING(60)
  GVL_Fountain.iFountainLogCount : INT (сколько реально заполнено, 0..60)

Схема — ВСТАВКА СО СДВИГОМ, позиция 1 ВСЕГДА самая свежая запись:
при новой записи все существующие сдвигаются на 1 вниз (сдвиг
делается С КОНЦА массива к началу, иначе затрёшь данные раньше, чем
скопируешь), новая запись садится на позицию 1. При заполнении всех
60 — самая старая (позиция 60) просто выпадает при сдвиге.
⚠️ ЭКРАН ДОЛЖЕН использовать ТОЛЬКО фиксированные индексы —
aFountainLog[1], [2], [3]... до, скажем, [20] для "последних 20". НЕ
вычисляемые индексы вида aFountainLog[iCount-k] — при iCount меньше
показываемого окна такой индекс уходит в 0/отрицательное число, а
обращение к несуществующему элементу массива в CODESYS не ошибка
компиляции, а чтение мусора из соседней памяти (это реально
происходило, было спутано с "багом" — на деле просто неверная
индексация на экране).
Если в OwenVisu есть элемент-список/таблица с прямой привязкой к
массиву — используй его. Если нет — 15-20 отдельных текстовых полей,
каждое статично привязано к своему номеру позиции.

--- ФОРМАТ ОДНОЙ ЗАПИСИ ---
"ДД.ММ.ГГГГ Название параметра: старое → новое, единица"
Единица — ОДИН раз в конце через запятую (не после каждого
значения). Не у всех записей есть единица (режимы/выбор текстом —
без неё). Примеры:
  "15.07.2026 Доза альгицида в сутки: 65 → 63, мл/сут"
  "15.07.2026 Режим pH: Ручной → Авто"
  "15.07.2026 Насосы вкл будние дни, час: 9 → 15"
  "15.07.2026 Задержка выкл. добора: 2 → 3, мин"
Собирается автоматически функцией F_FountainLogWrite — на экран
ничего готовить дополнительно не нужно, просто вывести элементы
массива как есть.

--- ОЧИСТКА ЖУРНАЛА (свой экран пароля, БЕЗ промежуточного диалога) ---
Кнопка "Очистить журнал":  GVL_Fountain.xAskClearFountainLog := TRUE;
  (эта же переменная = видимость ЭКРАНА ПАРОЛЯ НАПРЯМУЮ — нет
  отдельного диалога "Вы уверены?", сразу открывается ввод пароля)
На экране пароля:
  Поле ввода пароля →         GVL_Fountain.iFountainLogPinEntry (INT)
  Кнопка "Войти"/"Подтвердить" → GVL_Fountain.xFountainLogPinSubmit := TRUE;
  Кнопка "Отмена" →           GVL_Fountain.xAskClearFountainLog := FALSE;
Проверка пароля — В ST-КОДЕ (общий iAdminPassCorrect, RETAIN INT,
для ОБОИХ журналов — ПЧ и фонтана, дефолт 1234, сменить перед
эксплуатацией). Верно → журнал очищается, экран пароля закрывается
сам, на 3 секунды показывается сообщение "Журнал сброшен"
(GVL_Fountain.xFountainLogClearedMsg — видимость текста). Неверно →
НИЧЕГО не закрывается (можно вводить заново сразу), на 3 секунды
"Пароль не подошёл" (GVL_Fountain.xFountainLogPassBadMsg).
⚠️ Пробовали защиту правами доступа CODESYS + отдельный тумблер —
неудобно (права доступа работают только на элементах "запись
переменной", не на кнопке со скриптом). Пробовали встроенный виджет
OwenVisu LoginOnlyPassWithKeysOwen + промежуточный диалог
подтверждения — тоже отказались в пользу текущей, более простой
схемы. Текущая схема — финальная.

--- ПОЛНЫЙ СПИСОК ОТСЛЕЖИВАЕМЫХ ПАРАМЕТРОВ (детект по "тени", ~46 шт) ---
Механизм: у каждого параметра — "тень" (iLogPrevXxx/rLogPrevXxx, НЕ
RETAIN — переинициализируется снимком на каждом рестарте через
xFountainLogInitialized, без сравнения на первом скане, чтобы не
залогировать ложное "изменилось с 0 на дефолт"), сравнение каждый
цикл, при отличии — F_FountainLogWrite(...) и обновление тени.

  Переменная                | Текст в журнале
  iFilterMinRunMin          | "Порог подтв.режима НФ"
  iUvNfMinRunMin             | "Порог НФ для УФ"
  rAlgDoseMlPerDay           | "Доза альгицида в сутки" (+ мл/сут)
  rAlgFlowMlPerHour          | "Расход насоса альгицида" (+ мл/ч)
  rBioDoseMlPerDay           | "Доза биопага в сутки" (+ мл/сут)
  rBioFlowMlPerHour          | "Расход насоса биопага" (+ мл/ч)
  iAlgManSetMin               | "Таймер дозы альгицида" (+ мин)
  iBioManSetMin               | "Таймер дозы биопага" (+ мин)
  iPhSelect                   | "Режим pH" (текст через F_SelectModeText)
  iAlgSelect                  | "Режим альгицида"
  iBioSelect                  | "Режим биопага"
  iDamperSelect                | "Режим заслонки"
  iLightSelect                 | "Режим света"
  iPumpSelect                  | "Режим насосов"
  xVseSist                     | "Общее разрешение" (Разрешено/Запрещено)
  iLevelSensorCountPending      | "Кол-во датчиков уровня"
  iLightScheduleMode            | "Расписание света" (через F_LightScheduleModeText)
  iPumpScheduleMode             | "Расписание насосов" (через F_PumpScheduleModeText)
  iLightOnHourWeekday/MinuteWeekday/HourWeekend/MinuteWeekend
                                 | "Свет вкл будние дни/выходные дни, час/мин" (4 шт)
  iPumpOnHourWeekday/MinuteWeekday/HourWeekend/MinuteWeekend
                                 | "Насосы вкл будние дни/выходные дни, час/мин" (4 шт)
  iOffHourWeekday/MinuteWeekday/HourWeekend/MinuteWeekend
                                 | "Выкл фонтана будние дни/выходные дни, час/мин" (4 шт)
  iSunsetCorrectSigned           | "Коррекция заката" (+ мин)
  iChoseTimeZone                 | "Часовой пояс"
  rSunLatitude                   | "Широта"
  rSunLongitude                  | "Долгота"
  tLevel1/2/3DebounceSec         | "Гистерезис Уровень1/2/3" (+ с, 3 шт)
  iRefillOffDelayMin             | "Задержка выкл. добора" (+ мин)
  iRefillOffDelaySec             | "Задержка выкл. добора" (+ сек)
  tRefillDurHours                | "Время на попытку добора" (+ ч)
  tBetweenRefillHours            | "Пауза между попытками" (+ ч)
  iRefillAttemptsMax             | "Макс. число попыток добора"

--- ДЕЙСТВИЯ (не "было→стало", а момент-события по фронту) ---
  xConfirmResetPh       → "Сброс счётчика pH"
  xConfirmResetAlg      → "Сброс счётчика альгицида"
  xConfirmResetBio      → "Сброс счётчика биопага"
  xConfirmResetRefill   → "Сброс попыток добора"
  xConfirmResetNfFlush  → "Сброс счётчика промывок НФ"
  xConfirmResetAll      → "Сброс всех параметров дозации"
  xAlarmReset (фронт 0→1) → "Сброс всех аварий"
  xAlgManualTimeStart → "Запуск калибровочной дозы альгицида: N, минут"
  xBioManualTimeStart → "Запуск калибровочной дозы биопага: N, минут"
⚠️ "Счётчика" — ЕДИНСТВЕННОЕ число намеренно (pH/альгицид/биопаг) —
реально сбрасывается только авто-наработка (StartCount/RunSecAccum/
Hour/Min/Sec), ручные счётчики (ManRunSecAccum/Hour/Min/Sec) кнопкой
больше НЕ сбрасываются — они и так сами обнуляются при выходе из
ручного режима, дублировать не нужно. Для промывок НФ — тоже
единственное число, там буквально один счётчик.

--- КНОПКИ ДИАЛОГОВ ТОЧЕЧНОГО СБРОСА (попытки добора / промывки НФ) ---
Сброс попыток добора:
  Кнопка "Сбросить попытки добора": GVL_Fountain.xAskResetRefill := TRUE;
  Диалог (видимость):               GVL_Fountain.xAskResetRefill
  Кнопка "Подтвердить" (ОДНА строка, весь сброс+запись в журнал
    делает ST-код):                 GVL_Fountain.xConfirmResetRefill := TRUE;
  Кнопка "Отмена":                  GVL_Fountain.xAskResetRefill := FALSE;

Сброс счётчика промывок НФ:
  Кнопка "Сбросить промывки НФ":    GVL_Fountain.xAskResetNfFlush := TRUE;
  Диалог (видимость):               GVL_Fountain.xAskResetNfFlush
  Кнопка "Подтвердить" (ОДНА строка): GVL_Fountain.xConfirmResetNfFlush := TRUE;
  Кнопка "Отмена":                  GVL_Fountain.xAskResetNfFlush := FALSE;
⚠️ Оба этих confirm-флага ИМЕЮТ настоящий ST-код (не просто кнопочный
скрипт) — это понадобилось специально для журнала: если код ни разу
не выполняется, событие нечем логировать.

====================================================================
ЭКРАН "ЖУРНАЛ ИЗМЕНЕНИЙ ПАРАМЕТРОВ ПЧ" — ТА ЖЕ СХЕМА
====================================================================
Устроен АБСОЛЮТНО ТАК ЖЕ, как журнал фонтана выше (массив со
сдвигом, свой экран пароля без промежуточного диалога, тот же общий
iAdminPassCorrect) — только переменные из GVL (не GVL_Fountain):
  GVL.aPumpLog : ARRAY[1..30] OF WSTRING(65)
  GVL.iPumpLogCount : INT
  Кнопка "Очистить" → GVL.xAskClearLog := TRUE (= видимость экрана пароля)
  Поле ввода → GVL_Fountain.iPumpLogPinEntry
  "Войти" → GVL_Fountain.xPumpLogPinSubmit := TRUE
  "Отмена" → GVL.xAskClearLog := FALSE
  Сообщения на 3с: xPumpLogClearedMsg / xPumpLogPassBadMsg
Формат записи — как в оригинале Саки (полное время+дата, номер ПЧ,
название параметра, старое/новое значение) — тексты НЕ переписывал,
только способ хранения/сдвига.
Запись через F_PumpLogWrite() — 11 мест вызова в PRG_Pumps.st.

====================================================================
ЭКРАНЫ, КОТОРЫЕ ПОЛНОСТЬЮ УБИРАЕМ
====================================================================
  Экран ПР200 — не подключен, кнопка перехода на него убрать.
  Экран "Полив СПК" — нет ямы слива, убрать целиком.
====================================================================
```
