# ВЫЕЗД НА ОБЪЕКТ — порядок работ в CODESYS

Объект: фонтан на контроллере **ОВЕН СПК107 [М01]** (сенсорная панель +
ПЛК в одном корпусе), прошивка **2.4**, среда
**CODESYS V3.5 SP17 Patch 3**.

**Дома, до выезда:** пройти список в [SETUP.md](SETUP.md), открыть
проект и нажать **F11**. Ноль ошибок — можно ехать. Не собирается дома —
на объекте не соберётся тем более, а времени там нет.

Схемы ниже — рисованные, а не снимки экрана: показывают, где что лежит.
Настоящие скриншоты — в PDF ОВЕН
«[Первый старт CODESYS V3.5](https://ftp.owen.ru/CoDeSys3/11_Documentation/03_3.5.11.5/CDSv3.5_FirstStart_v3.0.pdf)»
и «[Первый старт СПК](https://ftp.owen.ru/CoDeSys3/11_Documentation/01_SPK/SPK_First_start_v.1.0.pdf)».

---

## ЧТО ВЗЯТЬ

**Обязательно:** ноутбук с установленной средой и таргетом · файл
проекта локально, не только в облаке · кабель USB и патч-корд Ethernet ·
флешка с дистрибутивами (интернета может не быть) · запасная SD-карта
FAT32 с разметкой MBR.

**Желательно:** отвёртка плоская 2,5 мм под клеммники ОВЕН ·
мультиметр · распечатка карты DI/DO из `docs/LOGIC.md` проекта.

---

## ЧЕГО НЕЛЬЗЯ ДЕЛАТЬ НИКОГДА

| Действие | Что случится |
|---|---|
| `Онлайн → Сброс заводской` | Стирает приложение и все RETAIN: наработки, счётчики промывок, уставки ПЧ. Восстановить нечем |
| Шить прошивку «на всякий случай» | Откат назад невозможен, риск окирпичить |
| Дёргать клеммники под напряжением | 220 В на реле МУ110 |
| Менять `ePumpType` без `Сброс холодный` | Массив RETAIN не перечитается, ПЧ пойдёт по чужому типу |

Перед первой загрузкой на работающем объекте — записать версию
приложения, которое там сейчас. Если новая сломает фонтан, нужно чем
вернуться.

---

## ОКНО CODESYS

![Главное окно CODESYS с открытым проектом фонтана](img/01-okno-codesys.svg)

**Рис. 1.** Главное окно CODESYS с открытым проектом фонтана

1. Строка меню. Нужны четыре раздела: **Файл**, **Компиляция**,
   **Онлайн**, **Отладка**.
2. Панель инструментов: сохранить, компилировать, логин, старт, стоп.
3. Панель **«Устройства»** — дерево проекта. Не видно: `Вид → Устройства`.
4. Окно **«Объявления»**: `PROGRAM` и блоки `VAR … END_VAR`.
5. Окно **«Реализация»** — сам код.
6. Панель **«Сообщения»** — результат компиляции, здесь ищут ошибки.
   Не видно: `Вид → Сообщения`.
7. Состояние контроллера: **РАБОТА** или **СТОП**.

Двойной клик по POU в дереве открывает его код — окно делится на
«Объявления» сверху и «Реализацию» снизу. Файлы `.st` из репозитория —
это содержимое обеих частей; строку `END_PROGRAM` вставлять не надо,
среда ставит границу сама.

---

## ШАГ 1. ОСМОТР ДО НОУТБУКА

1. Сфотографировать шкаф целиком и каждый ряд клемм.
2. Записать, что показывает главный экран СПК: текст аварий
   (`sAlarmCauses`), состояние насосов, света, сухого хода.
3. **МВ110-16Д** — светодиод RS-485 должен мигать. Не мигает → нет
   опроса по COM1, искать там.
4. **МУ110-16Р** — светятся те выходы, что включены.
5. **ПЧ EMD-PUMP** — дисплеи горят, кодов аварий нет.
6. SD-карта на месте (журналы пишутся туда).
7. Сверить время на экране СПК с телефоном.

---

## ШАГ 2. ПОДКЛЮЧИТЬ НОУТБУК

**По USB** — проще, настраивать нечего. Драйвер
`USB_Driver_v.1.5.102` должен стоять заранее. После подключения кабеля
в Диспетчере устройств Windows появится новый сетевой адаптер.

**По Ethernet** — патч-корд в СПК или в общий коммутатор. Узнать IP
контроллера в его сервисном меню, дать ноутбуку адрес из той же
подсети (ПЛК `192.168.0.10` → ноутбук `192.168.0.100`, маска
`255.255.255.0`), проверить `ping`.

---

## ШАГ 3. ОТКРЫТЬ ПРОЕКТ

`Файл → Открыть проект…` Если у вас архив — `Файл → Архив проекта →
Извлечь архив…`

При открытии выскакивают два окна, и ведут они себя **противоположно**.

**«Среда проекта» → «Незаданный плейсхолдер»** — длинный список
библиотек. Проект ссылается на них без привязки к версии, CODESYS
просит эту привязку сделать.
→ **Нажать `OK`.** Без разрешения плейсхолдеров проект не соберётся.

**«Обновление версий устройств и библиотек»** — предлагает поднять
версии на более новые.
→ **Ничего не обновлять.** Обновление таргета тянет пересборку дерева.

Первое окно **привязывает** версии — без этого никак. Второе
**меняет** их — без этого прекрасно живётся.

⚠️ Не нажимать **«Сделать все новейшими»**. Нажали случайно — закрыть
проект без сохранения и открыть заново; `F11` с нулём ошибок означает,
что откатывать нечего. Успели сохранить — `git checkout -- <файл>`.

---

## ШАГ 4. КОМПИЛЯЦИЯ

**F11**, смотреть в панель «Сообщения». Нужно:
`0 ошибок, N предупреждений`. Предупреждения — жить можно, ошибки —
загружать нельзя.

**Ошибки про неизвестные типы** (`SysTimeRtcGet`, `FILE.CAA.HANDLE`,
`TON`, `WCONCAT`) — это не проблема кода, а неподключённая библиотека.
Сверить `Менеджер библиотек` с пунктами 6–10 [SETUP.md](SETUP.md).

**МВ110 или МУ110 нет в списке добавляемых устройств** — не установлен
`Mx110Drivers` (пункт 3), он ставится через `Инструменты → CODESYS
Installer`, а не через библиотеки.

**`EMD_PUMP_3` не определён** — открыт проект «60 Лет Октября», а в
дереве Modbus нет третьего ПЧ. Как добавить — в конце файла. На ДДЮТ
насосов два, там этой ошибки быть не может.

---

## ШАГ 5. УКАЗАТЬ, К КАКОМУ ПЛК ПОДКЛЮЧАТЬСЯ

Двойной клик по верхнему узлу дерева — `Device`.

![Вкладка Device → «Установки соединения»](img/02-soedinenie.svg)

**Рис. 2.** Вкладка Device → «Установки соединения»

1. Закладка **«Установки соединения»** — первая во вкладке `Device`.
2. **«Сканировать сеть…»** — жать первой.
3. Найденный контроллер: выделить строку и нажать **OK**.
4. Зелёная отметка «Устройство активно» — можно логиниться.

**Не находит?** Служба **CODESYS Gateway** должна быть запущена —
значок в трее зелёный, не серый. Дальше: **«Добавить шлюз»** с адресом
`localhost`; по Ethernet — вбить IP руками; временно отключить
брандмауэр Windows.

---

## ШАГ 6. ЛОГИН

`Онлайн → Логин`, или **Alt+F8**, или иконка штекера.

| Что спрашивает | Что значит | Что жать |
|---|---|---|
| «Приложение отсутствует. Загрузить?» | В ПЛК пусто | **Да** |
| «Приложение изменено» | Код отличается | см. рис. 3 |
| Ничего не спросил | Код совпал | ничего |

![Диалог при логине, если код в ПЛК отличается](img/03-login.svg)

**Рис. 3.** Диалог при логине, если код в ПЛК отличается

1. **Онлайн-изменение** — заливает только отличия, ПЛК не
   останавливается, фонтан продолжает работать, RETAIN сохраняются.
   Обычный выбор на живом объекте.
2. **Загрузка** — полная перезаливка, ПЛК останавливается, насосы и
   свет встанут. Нужна при изменении объявлений, добавлении POU или
   правке дерева устройств.
3. **Подключиться без изменений** — только посмотреть.

⚠️ **RETAIN-ловушка.** Добавление или удаление RETAIN-переменной меняет
раскладку retain-области, и при загрузке CODESYS может не сопоставить
старые значения — потеряются наработки, счётчики промывок и уставки.
Если правка трогает RETAIN, сначала перепишите счётчики с экрана на
бумагу.

---

## ШАГ 7. ЗАПУСК

В статусной строке видно **СТОП** или **РАБОТА**. Если СТОП — **F5**
(`Отладка → Старт`).

---

## ШАГ 8. ЗАГРУЗОЧНОЕ ПРИЛОЖЕНИЕ — САМОЕ ЗАБЫВАЕМОЕ

`Онлайн → Создать загрузочное приложение`

![Раскрытое меню «Онлайн»](img/04-menu-online.svg)

**Рис. 4.** Раскрытое меню «Онлайн»

1. **Логин** и **Выход** — вход в онлайн и выход из него.
2. **Загрузка** и **Онлайн-изменение** — то же, что на рис. 3.
3. **«Создать загрузочное приложение»** — обязательный шаг.
4. **Сброс холодный** нужен после смены `ePumpType`.
   **Сброс заводской** — не нажимать никогда.

Без этого шага программа живёт **только в ОЗУ**. Пропало питание —
контроллер поднялся со старой программой, и вы узнаете об этом через
неделю по телефону. Делать всегда после загрузки и проверки.

---

## ШАГ 9. ПРОВЕРКА ВЖИВУЮ

Не выходя из онлайна, открыть POU двойным кликом — в столбце значений
видны живые значения.

![Онлайн-значения переменных](img/05-monitoring.svg)

**Рис. 5.** Онлайн-значения переменных

| Что | Где смотреть | Норма |
|---|---|---|
| Связь с МВ110 | `GVL.xMV110_Error` | `FALSE` |
| Связь с МУ110 | `GVL.xMU110_Error` | `FALSE` |
| Связь с ПЧ 1/2/3 | `GVL.xPumpCommError[1..3]` | все `FALSE` |
| Входы читаются | `GVL.xDI[1..12]` | меняются при щелчке датчиком |
| Сухой ход | `GVL_Fountain.xDryRunAlarm` | `FALSE` при норме |
| Общая авария | `GVL_Fountain.xAlarmFountain` | `FALSE` |
| Перекос RTC | `PRG_TimeCorrect.diRtcSetBias` | `-10800` |
| Стоп записи на SD | `GVL_Fountain.xSdLogQuotaStop` | `FALSE` |

**Выходы** — по одному, с наблюдателем у оборудования: DO1 сухой ход
повторяет DI4 · DO2 насосы фонтана · DO3 подсветка · DO4 клапан добора
повторяет DI5.

Команда есть, обратная связь не пришла — через **2 секунды** (у
клапана через **20**) поднимется авария реле. Это норма проекта, не баг.

---

## ШАГ 10. УХОД С ОБЪЕКТА

- [ ] `Онлайн → Создать загрузочное приложение` — сделано
- [ ] Состояние **РАБОТА**, аварий нет
- [ ] `Онлайн → Выход`
- [ ] Проект сохранён (`Ctrl+S`), сделан архив проекта
- [ ] Изменения залиты в git
- [ ] Экран СПК на главном, SD-карта на месте, шкаф закрыт
- [ ] Сфотографирован финальный вид главного экрана

---

## ЧАСТЫЕ ПРОБЛЕМЫ

| Симптом | Причина | Что делать |
|---|---|---|
| «Не удалось установить соединение» | Gateway не запущен или нет сети | Перезапустить службу CODESYS Gateway, проверить ping |
| «Версия приложения не совпадает» | В ПЛК другая программа | Полная **Загрузка** вместо онлайн-изменения |
| Ошибка компиляции `EMD_PUMP_3` | Нет устройства в дереве | Добавить ПЧ3 — см. ниже |
| «Ссылка на объект не указывает на экземпляр» | Дескриптор объявлен как `CAA.HANDLE` | Должно быть `FILE.CAA.HANDLE` |
| Все выходы МУ110 выключились | `xMU110_Error = TRUE` | COM1: обрыв A/B, адрес 2, скорость 9600 |
| Входы «залипли» | Сбой связи МВ110 держит вход 10 с (`tDI_Hold`), затем сбрасывает в 0 | Искать причину на COM1 |
| Часы уехали на 3 часа за загрузку | Известные грабли: `SysTimeRtcSet` пишет местное, `Get` отдаёт UTC | Вылечено, проверить `diRtcSetBias` |
| Журналы на SD не пишутся | Карта не FAT32/MBR или неверный путь | `/mnt/ufs/media/mmcblk0p1` — **без `/` в конце** |
| Кириллица в журнале — кракозябры | Нужен WSTRING/UTF-16LE + BOM | Реализовано, проверить, что не переписали |
| На экране просят пароль | Пароль администратора | По умолчанию **1234** (`iAdminPassCorrect`) — сменить |

---

## КАК ДОБАВИТЬ ТРЕТИЙ ПЧ (EMD_PUMP_3)

Только для «60 Лет Октября»: там три насоса-шоу (`cPumpCount := 3`), и
`PRG_Pumps.st` обращается к `EMD_PUMP_3` явно.

![Добавление третьего ПЧ копированием готового устройства](img/06-dobavit-pch.svg)

**Рис. 6.** Добавление третьего ПЧ копированием готового устройства

1. Выделить `EMD_PUMP_1` и скопировать — `Ctrl+C`.
2. **«Вставить»** на узле `Modbus_Master_COM_Port` — каналы приедут
   вместе с копией.
3. Переименовать копию в `EMD_PUMP_3`. Имя обязано совпадать с
   обращением в коде.
4. Двойной клик → закладка «Общее» → **Slave Address** = `43`.
5. Закладка «I/O Mapping» — заменить индекс `[1]` на `[3]`.
6. `F11` — ошибка должна уйти.

Копирование надёжнее добавления с нуля: набор каналов приезжает
готовым, вручную его собирать не нужно.

---

## ОСОБЕННОСТИ ЭТОГО ПРОЕКТА

Прочитать до выезда — это то, что чаще всего принимают за неисправность.

**Аварии реле самосбросные.** Пять аварий — сухой ход (DO1/DI8),
клапан добора (DO4/DI6), насосы (DO2/DI9), подсветка (DO3/DI10),
фильтрация в ручном режиме (DI12/DI7) — снимаются сами, как только
команда и обратная связь снова совпали. Кнопка «Сброс аварий» их **не
снимает**: она оставлена как квитирование и пишет строку в журнал.
Сделано намеренно.

**Тайминги:** все аварии реле — **2 секунды**, клапан добора —
**20 секунд** (механика открывается не мгновенно).

**«Опасная ситуация»** (сухой ход + ручная фильтрация) — отдельный
диалог, **ничего не блокирует**, в общий счётчик аварий не входит.

**Дозация и добор воды — не наши.** На «60 Лет Октября» дозацию ведёт
отдельный контроллер, добор решает внешнее оборудование «Мусидора». Мы
зеркалим её команду `DI5 → DO4` и следим за реле. Логики принятия
решения о доборе в коде нет — не искать.

**ПЧ — насосы-шоу.** На логику фонтана не влияют, отслеживаются связь и
журнал параметров. «60 Лет Октября» — три (адреса 41/42/43), ДДЮТ —
два (41/42). Тип у всех `E_PumpType.PUMP`.

**Журналы на SD** — помесячные файлы `alarms-MM-YYYY.log`,
`pump_changes-MM-YYYY.log`, `setpoints-MM-YYYY.log` в
`/mnt/ufs/media/mmcblk0p1`. Ёмкость карты определяется автоматически;
сторож раз в час чистит самый старый месяц.

**Пароль администратора** по умолчанию **1234** — сменить перед сдачей.

---

## ШПАРГАЛКА

| Клавиши | Действие |
|---|---|
| **F11** | Компилировать |
| **Alt + F8** | Логин |
| **Ctrl + F8** | Выход из онлайна |
| **F5** | Старт |
| **Ctrl + S** | Сохранить проект |
| **Ctrl + F** | Поиск по коду |

```
Осмотр шкафа → фото → подключить кабель
   → Файл → Открыть проект   [OK на плейсхолдерах, ничего не обновлять]
   → F11 (0 ошибок)
   → двойной клик Device → Установки соединения → Сканировать сеть → OK
   → Онлайн → Логин (Alt+F8)   [Онлайн-изменение или Загрузка]
   → F5 (Старт)
   → ПРОВЕРИТЬ переменные и выходы
   → Онлайн → Создать загрузочное приложение   ← НЕ ЗАБЫТЬ
   → Онлайн → Выход
   → Ctrl+S, архив проекта, git push
```
